# EMS V1.0 产品范围基线

版本：baseline-0.1，2026-09-23。产品范围冻结；验收目标是待验证要求，不是已达到的性能声明。实现授权见 [CURRENT_STAGE.md](../roadmap/CURRENT_STAGE.md)。

## 1. 产品定义

面向单个工商业园区的站级光储充 EMS，实现可观、可测、可控、可优化、可追溯、可降级。现场 Linux 服务器运行，提供 Web HMI，与 MGCC/PLC 协同。

```text
公共电网 → PCC → 园区母线
                    ├─ 园区负荷（不含 EV）
                    ├─ 分布式光伏
                    ├─ 电化学储能 PCS + BMS
                    └─ 交流/直流充电桩
```

单园区不等于单台设备：允许多台 PCS/PV/电表/充电桩，经站级聚合。典型优化性能验收使用一个 ESS/PV/Load/EV 聚合对象。

## 2. 设备与协议

必须接入：PCC 电表、总表/分表、PV 逆变器、PCS、BMS、EVSE、PLC/MGCC、断路器状态。环境仪表可选；柴油机、风机不纳入。
核心协议：Modbus TCP、Modbus RTU、OPC UA。北向：REST、WebSocket、MQTT。IEC104 仅预留可配置扩展，不是基础版交付承诺；IEC61850 属于 V1.x/V2.0。

驱动统一成 Device、TagDefinition、TelemetrySample、DeviceCapability。协议地址、倍率、字节序、厂家差异只能位于驱动或模板，不进入控制策略。

## 3. 功能清单与阶段归属

| 编号 | 必须交付的功能 | 主要完成阶段 |
|---|---|---|
| F01 | 设备配置、连接、轮询、标准化、重连、质量时间戳、设备能力 | M01 仿真 / M02 协议 / M09 模板 |
| F02 | SCADA：一次接线图、功率流、实时量、状态、历史曲线 | M02 |
| F03 | Historian：原始数据、聚合、按设备/Tag/时间查询与导出 | M01 基础 / M02 完整 / M09 保留策略 |
| F04 | Alarm：规则、分级、确认、恢复；SOE 和独立 Audit | M02 / M03 控制审计 / M09 完整 |
| F05 | PCS 启停、P/Q 设定、PV/EV 限功率、策略启停、模式申请 | M03 / M07 |
| F06 | SOC 管理、动态充放电能力、Rule-Based 基础策略 | M03-A |
| F07 | PCC 定功率、防逆流、限购电、削峰、需量、计划跟踪 | M03-B，M05/M06 扩展计划 |
| F08 | 控制权仲裁、联锁、命令生命周期、幂等和结果校验 | M03-A |
| F09 | Load/PV 日前与日内预测、插件模型、误差评估 | M04 |
| F10 | 日前优化、电价、能量成本+需量成本、计划管理 | M05 |
| F11 | 日内 MPC、更新状态与预测、只执行第一步、失败降级 | M06 |
| F12 | 并网/孤岛模式、功率裕度、光储荷协调、分级负荷 | M07 |
| F13 | 黑启动条件/资源检查、流程申请/监視/失败处理 | M08 |
| F14 | 功率因数、Q/V 目标、PV/PCS 无功容量与分配 | M07；M03 先有 Q 命令契约 |
| F15 | EV 状态、电量、功率、站级最大允许功率、充电负荷输入 | M02/M03/M04 |
| F16 | 运行日报/月报、电量、需量、策略、成本节约报表 | M09 |
| F17 | 基础碳核算、排放因子配置、趋势及单位产值碳排接口 | M09 |
| F18 | 点表、设备模板、参数、电价、策略、告警与用户配置 | M09，前期配置文件 |
| F19 | RBAC、TLS、危险操作确认/原因、身份和配置审计 | M02 最小身份 / M03 控制门禁 / M09 完整 |
| F20 | 服务恢复、备份、升级回滚、部署文档、FAT/SAT | M09 / G10 |

### SCADA 与历史

- PCC：P/Q/U/I/PF/频率；PV：P/Q/日发电量/状态。
- ESS：P/Q/SOC/SOH/V/I/可充可放功率；Load：P/Q/电量；EV：总功率、状态、电量。
- AI、DI、Counter、Calculated Tag 均带 Value、Timestamp、Quality、Unit、Source。
- 质量码：GOOD、BAD、STALE、OFFLINE、MANUAL、UNCERTAIN；缺失/离线不是零。
- 历史包含功率、SOC、充电功率、电压、频率、运行模式和关键控制量；支持 1 s、5 s、1 min、15 min、1 h、1 day 查询/聚合。
- Alarm 等级 INFO/WARNING/MAJOR/CRITICAL，覆盖通信、PCS/BMS、SOC/功率/电压/频率、优化、控制、数据库和服务器异常。
- Alarm 状态 ACTIVE/ACKNOWLEDGED/RECOVERED；确认不代表物理故障恢复，恢复不清除审计轨迹。
- Audit/SOE 记录登录、参数、模式、遥控遥调、策略、设备启停、告警确认、升级，包含谁、何时、对象、原因、前后值与结果。

### 储能与控制

SOC_min/max、SOC_normal_min/max、SOC_reserve 均为工程参数。原示例 10/20/90/95% 仅说明绝对边界与正常区间，不是全项目固定值。
允许充放电功率综合 PCS 额定值、BMS 实时限制、SOC、温度、状态与策略。ESS 功率范围为 [-允许充电功率, +允许放电功率]。
六个基础策略：自发自用、削峰填谷、峰谷套利、需量控制、防逆流、SOC 维持。先提供 Rule-Based，使优化失败时仍可受控运行。

控制链统一为 Proposal → Arbiter → Interlock → Command Manager → Gateway。优先级见 [架构](../../ARCHITECTURE.md)，人工紧急控制也不覆盖保护与设备硬限制。
EMS 产生 PCC/资源参考值；MGCC/PLC 执行快速闭环。设备侧保护独立存在。

### 预测、优化与计划

- 核心预测目标 Load/PV；EV 充电负荷支持独立或配置化聚合输入，不能与 Load 重复。
- 日前为连续 24 h / 15 min / 96 点；日内 1～4 h，5/15 min。
- Persistence、Similar Day、Statistical、ML 通过插件接口实现；不引入强化学习控制。电价来自配置/外部输入，电价预测枚举预留并非必做预测模型。
- 日前输入：Load/PV 预测、电价、ESS 参数与 SOC0、PCC/需量限制、运行约束；输出 ESS 功率、PV/EV 限额、SOC、PCC 计划。
- 目标至少为能量成本 + 需量成本；电池损耗和碳成本是后续可扩展项。
- 日内默认每 15 min 求解未来 4 h、15 min 分辨率，仅提交当前第一步供调度，后续重新滚动。
- 计划 CREATED → VALIDATED → APPROVED → ACTIVE → COMPLETED；可转 SUPERSEDED 或 FAILED。审批策略可配置，但验证/授权/模式检查不得省略。
- 优化器只提出候选计划，EMS Core 拥有激活权。

### 模式、孤岛与黑启动

OperatingMode：STOPPED、GRID_CONNECTED、ISLAND_TRANSITION、ISLAND、BLACK_START、FAULT、MAINTENANCE。
EMS 执行条件检查、模式请求、策略切换、监视、记录；MGCC/PLC 执行断路器、同期、建压与快速过程。
孤岛计算可用功率和裕度，区分重要/一般/可切负荷，生成 LoadSheddingRequest。
黑启动管理序列：READY → ESS_STARTING → BUS_ESTABLISHED → CRITICAL_LOAD_RESTORE → PV_CONNECT → LOAD_RESTORE → ISLAND_NORMAL。每步需 MGCC 确认、超时和失败出口，不用定时器假设设备已动作。

### EV、报表与碳

EV 只承担能源管理，约束总充电功率不超过 EVLimit，不包含收费、支付、会员、车牌、停车场运营。
报表：运行日/月报、PV 发电、储能充放电、负荷、购售电、EV 电量、峰谷电量、最大需量、策略执行。优化前后成本必须使用明确的同一计价口径和反事实基线，不把差额自动视为真实收益。
基础碳排 Emission = E_grid_import × EF_grid；配置因子单位、来源、适用期；购售电分开统计。支持购电碳排、PV 减排估算、日/月/年、单位产值接口与趋势，防止储能与光伏重复记减排。不包含碳交易、碳金融、完整 LCA、Scope 3。

### 配置与角色

Administrator、Engineer、Operator、Viewer 四角色。Viewer 只读；Operator 可按授权确认告警/PCS 操作；Engineer 可配置设备与参数；Administrator 管理账号权限。所有控制仍需状态/联锁；管理权限不是安全旁路。
危险操作必须确认、记录原因及审计。密码不可明文存储，权限改变立即生效。
标准设备接入通过模板/点表/比例/单位/告警配置完成；允许新增厂家驱动，不允许每接一台标准设备修改核心业务。

## 4. 非目标

不实现：继电保护（过流、差动、低频、低压、孤岛检测）、逆变器内环（PWM、电流/电压环、PLL、VSG、LVRT/HVRT）、<100 ms 关键闭环、省地调 EMS/DMS、大电网状态估计/N-1/ACOPF、多站/VPP/电力市场/辅助服务市场、柴油机/风机、充电运营、强化学习实时控制或大模型自主调度。
不承诺 V1.0 双机热备或 99.9% 以上可用性；后续 HA 单独立项。

## 5. 可测量验收指标

下表沿用原对话目标；项目相关的边界必须在 FAT/SAT 方案中填实，未填实不能宣称通过。补充统计口径不等于改变冻结目标。

| 编号 | 指标/目标 | 验证方法与前提 |
|---|---|---|
| A01 | 标准配置 ≥50 物理设备、≥5,000 实时 Tag；扩展 ≥10,000 Tag | 固定硬件、采样组合、网络和数据库负载做容量报告；模拟负载不冒充物理接入验收 |
| A02 | 典型 1 s 采样，有效采集率 ≥99.9% | 正常设备/网络下有效 GOOD 样本数 ÷ 预期采样数；去重，记录窗口与缺口 |
| A03 | 页面刷新 ≤2 s；局域网 P95 数据延迟 ≤3 s | 从有效采样到浏览器显示；时钟同步，记录样本量和 P95 算法 |
| A04 | 指令确认发送至设备接口 P95 ≤2 s | 不含设备机械/功率响应时间；发送、到达、回执分开计时 |
| A05 | PCC 稳态误差 ≤max(5% P_rated, P_deadband) | 指明额定功率、死区、稳态窗口、扰动、资源容量、MGCC/通信条件；项目复核 |
| A06 | 防逆流默认 export limit=0 kW | 长期平均及短时反送幅值/持续时间分别规定；工程需填写窗口与容限，不许只写“零逆流” |
| A07 | 所有计划服从 SOC_min≤SOC≤SOC_max | 测低/高 SOC、BMS 限功率、约束冲突；经济目标不能覆盖安全约束 |
| A08 | 典型日前正常求解 ≤10 s；日内 ≤5 s | 96 点、1 ESS/PV/Load/EV 聚合典型日前；记录求解器、硬件、输入；无解应有限时返回 |
| A09 | 优化失败不停止基础控制 | 注入无解、Solver 错误、预测缺失、数据库异常；验证有效旧计划或规则降级及超期拒绝 |
| A10 | 断线 timeout 后 OFFLINE，恢复无需重启 | PCS/BMS/PV/Meter 各自断开；验证告警、危险操作阻断、自动重连 |
| A11 | 服务异常自动恢复 | 杀 Gateway/优化/Historian；core 不依赖算法健康；设备独立安全逻辑仍运行 |
| A12 | 服务器断电恢复 | 自动启动、配置/通信/历史恢复、重建状态；不得重复执行上次危险命令 |
| A13 | 月可用率目标 ≥99.5% | (统计时长-非计划不可用时长)/统计时长；计划维护单列，不以 7 天测试替代月指标 |
| A14 | 1 s 关键数据 ≥30 天；1 min ≥1 年 | 核验留存配置、容量估算、压缩/归档、实际保留与恢复；长期策略可配置 |
| A15 | 鉴权、授权与审计 | 未登录/Viewer 不可控制，Operator 不可改系统配置，权限立即生效、危险操作审计完整、TLS |
| A16 | 不改核心代码接入标准 Modbus 电表 | 新建设备→导入点表→实时→历史→告警，全链路演示 |
| A17 | ≥7×24 h 连续稳定运行 | 记录 CPU/内存/线程/数据库/日志/网络重连；推荐发布前 30 天，二者不得混淆 |
| A18 | 最低测试体系 | Unit、Integration、Simulator、Fault Injection、SIL、FAT、SAT；核心控制自动化 |

## 6. 项目化验收参数与证据

上线前工程师填写：站点拓扑及 Load/EV 计量边界、硬件/网络、设备/Tag 清单、额定功率、采样和超时、SOC 边界、BMS/PCS 能力、控制权、PCC 稳态窗口/死区、防逆流幅值/持续时间/平均窗口、降级设定、日志/留存容量、MGCC 确认与超时、计价和碳因子。
M01 不要求填写真实现场参数，使用固定模拟值；未填写现场参数不影响 M01 学习开发，但阻止相关现场验收。

FAT 证据：版本与配置哈希、输入场景、预期/实测、自动测试报告、故障注入、性能、安全与恢复报告、未关闭问题。
SAT 证据：现场点表/极性/单位、时钟与通信、命令回执与实际动作、MGCC 联调、失联降级、验收签字。HIL 可按项目加入，不替代 FAT/SAT。

## 7. 版本与变更控制

V0.1 Kernel → V0.2 SCADA → V0.3 Control/PCC → V0.4 Forecast → V0.5 Day-Ahead → V0.6 Intraday → V0.7 Microgrid → V0.8 Black Start → V0.9 Engineering → V1.0 商业发布。
详细对应关系和逐阶段门禁见 [ROADMAP.md](../roadmap/ROADMAP.md)。
V1.x 可扩展 IEC104、IEC61850、高级无功、HA、更多设备；柴油机/柔性负荷等另行立项。V2.0 再考虑 Cloud/Multi-Site/VPP/市场。
变更必须说明动机、影响的需求编号、契约/数据迁移、测试与阶段调整。本文范围不能被随手修改配置或新增依赖暗中扩大。
